# 市電控制箱驗收紀錄 · Mains Box Commissioning Record

> 規格 §8.3。**本文件是萬一發生事故時唯一的憑據。** 每一項都必須有實測值、
> 測試者姓名與日期——打勾但沒有數值等於沒有測。
>
> 本設備為自行組裝，**未取得 BSMI/CNS 認證**（規格 §9.2）。組裝與檢查應由
> 合格電匠執行。

## 0. 基本資料

| 欄位 | 內容 |
|---|---|
| 箱體序號 | |
| 節點 ID | |
| 安裝地點 | |
| 組裝者 | |
| 檢查電匠（姓名／證號） | |
| 日期 | |

## 1. 採購前硬性關卡（規格 §10）

### 1.1 供電拓樸（**決定極數，必須在下單前量測**）

台灣民生 220V 多為**單相三線 110/220V**，負載跨 **L1–L2 兩條火線**，
對地各 110V。若如此，**單極切換會讓插座在接觸器正常斷開時仍有一支腳
帶 110V**，接觸器與 MPCB 都必須是雙極。若為三相四線 380/220V 則 L–N
成立，單極切換符合慣例。**不量測就無法選型。**

| 量測點 | 實測值 | 判定 |
|---|---|---|
| L1 – PE | ______ V | |
| L2（或 N）– PE | ______ V | ≈0V → L–N；≈110V → **L–L** |
| L1 – L2（或 L–N） | ______ V | 應為 ≈220V |

- [ ] 拓樸判定：☐ L–N（單極可）　☐ **L–L（接觸器與 MPCB 皆須雙極）**
- [ ] 若為 110V 單相：宣告最大值減半，BOM 全面重算，**本表作廢重來**

### 1.2 其餘關卡

- [ ] 宣告最大值已簽署核可：______ A / ______ W
- [ ] 所購接觸器**資料表 AC3 欄位**額定：______ A（不是型號上的數字）
- [ ] AC3 額定 ≥ 宣告最大電流
- [ ] 接觸器主接點極數 ______ P、MPCB 極數 ______ P，與 §1.1 判定相符
- [ ] 已納入突波保護器 SPD（規格 §4.2）
- [ ] **RCD 型式：☐ A 型（最低要求）　☐ B 型（現場水泵含變頻驅動時）　☐ AC 型＝不合格**
      現場水泵驅動型式：☐ 純感應電動機　☐ 含電子驅動　☐ **未知（→ 仍須 A 型）**（規格 §4.2.3）
- [ ] **MOSFET 為邏輯準位型**：型號 ______、`VGS(th)` ______ V ≤ 2V、
      **且 `RDS(on)` 標示於 `VGS = 3.3V`**（規格 §4.2.2；與 AC1／AC3 同類的資料表陷阱）
- [ ] **閘極下拉 `Rpd` 已納入採購**（10kΩ）——**這是規格 §7 唯一安全論證的實體依據**
- [ ] **SPD 後備保險絲 `F0`**：SPD 資料表最大後備值 ______ A、
      建物端上游斷路器實際額定 ______ A；上游 > 資料表值時 `F0` 為必要（規格 §4.1）
- [ ] **導線截面積**：市電路徑 ______ mm²、插座軟線 ______ mm²（規格 §4.2.3）
- [ ] **MPCB 遮斷容量** Icn／Icu ______ kA ≥ 現場預期短路電流 ______ kA（規格 §4.2.3）
- [ ] **插座本體 NEMA 6-15R 已列入採購**（規格 §4.2——第五輪 M6：舊版 BOM 漏了交付標的物本身）

## 2. 電氣安全（每項必測，記錄實測值）

| # | 項目 | 需求 | 實測值 | 通過 |
|---|---|---|---|---|
| 1 | 接地連續性：進線 PE → 插座 PE | < 0.5 Ω | | ☐ |
| 2 | 接地連續性：進線 PE → 金屬箱體 | < 0.5 Ω | | ☐ |
| 3 | RCD 動作電流 | ≤ 30 mA | | ☐ |
| 4 | RCD 動作時間 | < 300 ms | | ☐ |
| 5 | 絕緣電阻 L-PE | > 1 MΩ | | ☐ |
| 6 | 絕緣電阻 N-PE | > 1 MΩ | | ☐ |
| 7 | MPCB 過載設定值 | = 宣告最大電流 | | ☐ |
| 7a | **接觸器斷開時插座對地電壓**（每一極） | L–L 供電且單極切換時此值 ≈110V＝**不合格** | | ☐ |
| 7b | SPD 已安裝於 RCD 上游且指示窗正常 | 目視 | | ☐ |
| 7c | **SPD 後備保險絲 `F0`** | 上游斷路器 ≤ SPD 最大後備值，否則 `F0` 須已裝 | | ☐ |
| 7d | **導線截面積符合宣告電流** | 市電路徑與插座軟線皆記錄實際 mm² | | ☐ |
| 7e | **MPCB 遮斷容量 ≥ 預期短路電流** | 記錄 Icn／Icu 與現場預期值 | | ☐ |
| 7f | **端子鎖付扭力** | 依端子規格鎖付；記錄扭力值與本次日期（＝複緊起算點） | | ☐ |
| 7g | **RCD 型式為 A 型或 B 型** | 記錄實際型式；**AC 型＝不合格**（規格 §4.2.3） | | ☐ |

## 2.1 CT 二次側開路防護（規格 §4.6.1）〔安全要求〕

> **一次側帶電時二次側開路會產生數百伏至千伏高壓。** 分艙設計（§4.8 A 案）
> 使維修人員例行在一次側帶電時於低壓艙作業，因此以下三項為**強制**，
> 且箱體完成後無法補救。

| # | 項目 | 需求 | 通過 |
|---|---|---|---|
| 8 | 負擔電阻與 TVS 箝位**永久焊接**於 CT 二次線端 | 目視；不得位於可插拔接頭另一側 | ☐ |
| 9 | 維修連接器位於負擔電阻**下游** | 拔除接頭後量測二次側仍為閉迴路：______ Ω | ☐ |
| 10 | CT 線組已標示「一次側帶電時不得斷開」 | 目視 | ☐ |

## 2.2 分艙完整性（規格 §4.8.1）

| # | 項目 | 需求 | 通過 |
|---|---|---|---|
| 11 | 低壓艙可在**不隔離市電**的情況下開啟 | 實際操作確認 | ☐ |
| 12 | SMPS **一次側不在**低壓艙內 | 目視 | ☐ |
| 13 | 低壓艙內僅有：24V 二次側、ESP32、CT 前端 | 目視 | ☐ |
| 14 | 艙門標示「開啟本艙門並未隔離市電」 | 目視 | ☐ |
| 15 | 若裝有艙門開關：確認**僅上報遙測**，不影響水泵動作 | 開門後水泵仍可正常啟停 | ☐ |

> 第 15 項是刻意的方向：「箱門開啟 → 抑制水泵」會製造出「微動開關腐蝕 →
> 淹水時水泵拒絕啟動」的新失效路徑。告警可以，互鎖不行。

## 2.3 低壓介面：GPIO 與線圈之間（規格 §4.2.2）〔第五輪 C2／H5／H6〕

> **第 15a 項是本份紀錄中唯一能證明規格 §7 那條「唯一防線」成立的量測。**
> §7 宣稱 ESP32 當機時內部 WDT 重置會使線圈失電，並據此**否決了外部硬體看門狗**。
> 該保證由閘極下拉電阻提供——GPIO 33 重置後是**高阻抗**，而高阻抗的閘極不等於
> 關斷的閘極。**不得以目視代替量測。**

| # | 項目 | 需求 | 實測值 | 通過 |
|---|---|---|---|---|
| 15a | **拔除 ESP32（或持續按住重置）後的線圈端電壓** | **必須為 0 V** | | ☐ |
| 15b | 閘極下拉 `Rpd` 實體位置 | **緊鄰 MOSFET**，不在 ESP32 端（該線斷掉＝下拉消失） | | ☐ |
| 15c | MOSFET 為邏輯準位型 | 型號與 `VGS(th)` 已記錄於 §1.2 | | ☐ |
| 15d | **HOA 第二極為無電壓接點**：三段位分別量測 GPIO 13 對地 | **AUTO／STOP／HAND 皆須落在 0V–3.3V**；任一段出現 24V＝**不合格且 ESP32 已損毀** | | ☐ |

> 第 15d 項不是形式檢查。**同一顆 HOA 開關的第一極切的是 24VDC 線圈迴路**，
> 把第二極比照辦理是照圖施工者的合理讀法——後果是 24V 直入 3.3V GPIO。

## 3. 熱測試（規格 §4.7）

密閉箱體內約 10W 損耗，台灣夏季環境可達 40°C。SMPS 與接觸器多在 45-50°C
以上開始降額。

| # | 項目 | 實測值 | 通過 |
|---|---|---|---|
| 16 | 環境溫度 | | ☐ |
| 17 | 連續運轉 1 小時後箱內溫度 | | ☐ |
| 18 | 箱內溫度 < 所有元件降額起點 | | ☐ |

## 4. 功能互動

| # | 項目 | 預期 | 通過 |
|---|---|---|---|
| 19 | HOA → HAND | 水泵運轉，**無** CRITICAL 熔接告警 | ☐ |
| 20 | HOA → STOP | 水泵停止 | ☐ |
| 21 | HOA → AUTO | 恢復自動控制 | ☐ |
| 22 | HOA 輔助接點拔線 | 讀為 AUTO，熔接偵測**仍啟用** | ☐ |
| 23 | ESP32 斷電（模擬當機） | 30s 內線圈失電（WDT） | ☐ |

> **第 23 項的意義**：GPIO 在 MCU 當機時維持最後狀態，接觸器不會自行釋放。
> 內部看門狗是唯一防線，最長非預期運轉 30 秒（規格 §7）。

## 5. CT 校正（規格 §8.3）

以**已知電阻性負載**多點量測，鉤表對照。校正後把實測值寫回
`config.py` 的 `CT_BAND_LOW` / `CT_BAND_NORMAL` / `CT_BAND_HIGH`。

| 負載 (W) | 鉤表 (A) | RMS (ADC counts) | 分級 |
|---|---|---|---|
| 0（空載） | | | 應為 `none` |
| | | | |
| | | | |
| 宣告最大值 | | | 應為 `normal` |

> **突入電流無法以鉤表捕捉**（約 100ms 尖峰，需示波器加電流探棒）。
> 若無此設備，接觸器選型只能依賴資料表 AC3 額定——那就是唯一防線（規格 §9.3）。

## 6. 隔離點

- [ ] **MPCB 已標示為唯一上鎖點（lockout point）**
- [ ] 面板已標示「**STOP 不等於隔離**」：接觸器一旦熔接，無論線圈是否激磁
      都維持導通，STOP 位置不保證插座無電（規格 §4.5）

## 7. 簽署

| 角色 | 姓名 | 簽名 | 日期 |
|---|---|---|---|
| 組裝者 | | | |
| 檢查電匠 | | | |
| 驗收者 | | | |
